
FenestrationSurface:Detailed,
    AE9883,                  !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    6B6F44,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -7.450000000000,         !- Vertex 1 X-coordinate {m}
    -0.600000000000,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    -7.450000000000,         !- Vertex 2 X-coordinate {m}
    -0.600000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -8.350000000000,         !- Vertex 3 X-coordinate {m}
    -0.600000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -8.350000000000,         !- Vertex 4 X-coordinate {m}
    -0.600000000000,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    D49547,                  !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    1B2172,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -23.250000000000,        !- Vertex 1 X-coordinate {m}
    -0.600000000000,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    -23.250000000000,        !- Vertex 2 X-coordinate {m}
    -0.600000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -24.150000000000,        !- Vertex 3 X-coordinate {m}
    -0.600000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -24.150000000000,        !- Vertex 4 X-coordinate {m}
    -0.600000000000,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    A0F853,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    268945,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -7.300000000000,         !- Vertex 1 X-coordinate {m}
    -0.600000000000,         !- Vertex 1 Y-coordinate {m}
    10.650000000000,         !- Vertex 1 Z-coordinate {m}
    -7.300000000000,         !- Vertex 2 X-coordinate {m}
    -0.600000000000,         !- Vertex 2 Y-coordinate {m}
    9.650000000000,          !- Vertex 2 Z-coordinate {m}
    -8.500000000000,         !- Vertex 3 X-coordinate {m}
    -0.600000000000,         !- Vertex 3 Y-coordinate {m}
    9.650000000000,          !- Vertex 3 Z-coordinate {m}
    -8.500000000000,         !- Vertex 4 X-coordinate {m}
    -0.600000000000,         !- Vertex 4 Y-coordinate {m}
    10.650000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    A4106E,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    E94494,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -7.300000000000,         !- Vertex 1 X-coordinate {m}
    -0.600000000000,         !- Vertex 1 Y-coordinate {m}
    13.500000000000,         !- Vertex 1 Z-coordinate {m}
    -7.300000000000,         !- Vertex 2 X-coordinate {m}
    -0.600000000000,         !- Vertex 2 Y-coordinate {m}
    12.500000000000,         !- Vertex 2 Z-coordinate {m}
    -8.500000000000,         !- Vertex 3 X-coordinate {m}
    -0.600000000000,         !- Vertex 3 Y-coordinate {m}
    12.500000000000,         !- Vertex 3 Z-coordinate {m}
    -8.500000000000,         !- Vertex 4 X-coordinate {m}
    -0.600000000000,         !- Vertex 4 Y-coordinate {m}
    13.500000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    DCE510,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    4C25A0,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -23.100000000000,        !- Vertex 1 X-coordinate {m}
    -0.600000000000,         !- Vertex 1 Y-coordinate {m}
    4.950000000000,          !- Vertex 1 Z-coordinate {m}
    -23.100000000000,        !- Vertex 2 X-coordinate {m}
    -0.600000000000,         !- Vertex 2 Y-coordinate {m}
    3.950000000000,          !- Vertex 2 Z-coordinate {m}
    -24.300000000000,        !- Vertex 3 X-coordinate {m}
    -0.600000000000,         !- Vertex 3 Y-coordinate {m}
    3.950000000000,          !- Vertex 3 Z-coordinate {m}
    -24.300000000000,        !- Vertex 4 X-coordinate {m}
    -0.600000000000,         !- Vertex 4 Y-coordinate {m}
    4.950000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    A21157,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    1DCE8F,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -23.100000000000,        !- Vertex 1 X-coordinate {m}
    -0.600000000000,         !- Vertex 1 Y-coordinate {m}
    7.800000000000,          !- Vertex 1 Z-coordinate {m}
    -23.100000000000,        !- Vertex 2 X-coordinate {m}
    -0.600000000000,         !- Vertex 2 Y-coordinate {m}
    6.800000000000,          !- Vertex 2 Z-coordinate {m}
    -24.300000000000,        !- Vertex 3 X-coordinate {m}
    -0.600000000000,         !- Vertex 3 Y-coordinate {m}
    6.800000000000,          !- Vertex 3 Z-coordinate {m}
    -24.300000000000,        !- Vertex 4 X-coordinate {m}
    -0.600000000000,         !- Vertex 4 Y-coordinate {m}
    7.800000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8493FA,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EC8A4C,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -23.100000000000,        !- Vertex 1 X-coordinate {m}
    -0.600000000000,         !- Vertex 1 Y-coordinate {m}
    10.650000000000,         !- Vertex 1 Z-coordinate {m}
    -23.100000000000,        !- Vertex 2 X-coordinate {m}
    -0.600000000000,         !- Vertex 2 Y-coordinate {m}
    9.650000000000,          !- Vertex 2 Z-coordinate {m}
    -24.300000000000,        !- Vertex 3 X-coordinate {m}
    -0.600000000000,         !- Vertex 3 Y-coordinate {m}
    9.650000000000,          !- Vertex 3 Z-coordinate {m}
    -24.300000000000,        !- Vertex 4 X-coordinate {m}
    -0.600000000000,         !- Vertex 4 Y-coordinate {m}
    10.650000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    65EB74,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    282854,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -23.100000000000,        !- Vertex 1 X-coordinate {m}
    -0.600000000000,         !- Vertex 1 Y-coordinate {m}
    13.500000000000,         !- Vertex 1 Z-coordinate {m}
    -23.100000000000,        !- Vertex 2 X-coordinate {m}
    -0.600000000000,         !- Vertex 2 Y-coordinate {m}
    12.500000000000,         !- Vertex 2 Z-coordinate {m}
    -24.300000000000,        !- Vertex 3 X-coordinate {m}
    -0.600000000000,         !- Vertex 3 Y-coordinate {m}
    12.500000000000,         !- Vertex 3 Z-coordinate {m}
    -24.300000000000,        !- Vertex 4 X-coordinate {m}
    -0.600000000000,         !- Vertex 4 Y-coordinate {m}
    13.500000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EEAD33,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    F1FB61,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -7.353842526482,         !- Vertex 1 X-coordinate {m}
    -0.600000000000,         !- Vertex 1 Y-coordinate {m}
    4.807717319770,          !- Vertex 1 Z-coordinate {m}
    -7.353842526482,         !- Vertex 2 X-coordinate {m}
    -0.600000000000,         !- Vertex 2 Y-coordinate {m}
    3.807717319770,          !- Vertex 2 Z-coordinate {m}
    -8.553842526482,         !- Vertex 3 X-coordinate {m}
    -0.600000000000,         !- Vertex 3 Y-coordinate {m}
    3.807717319770,          !- Vertex 3 Z-coordinate {m}
    -8.553842526482,         !- Vertex 4 X-coordinate {m}
    -0.600000000000,         !- Vertex 4 Y-coordinate {m}
    4.807717319770;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    BEE29E,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    58C482,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -7.300000000000,         !- Vertex 1 X-coordinate {m}
    -0.600000000000,         !- Vertex 1 Y-coordinate {m}
    7.800000000000,          !- Vertex 1 Z-coordinate {m}
    -7.300000000000,         !- Vertex 2 X-coordinate {m}
    -0.600000000000,         !- Vertex 2 Y-coordinate {m}
    6.800000000000,          !- Vertex 2 Z-coordinate {m}
    -8.500000000000,         !- Vertex 3 X-coordinate {m}
    -0.600000000000,         !- Vertex 3 Y-coordinate {m}
    6.800000000000,          !- Vertex 3 Z-coordinate {m}
    -8.500000000000,         !- Vertex 4 X-coordinate {m}
    -0.600000000000,         !- Vertex 4 Y-coordinate {m}
    7.800000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    P2_W08 (Kitchen,         !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    D3A9CC,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -11.449999402432,        !- Vertex 1 X-coordinate {m}
    -6.500000000000,         !- Vertex 1 Y-coordinate {m}
    4.950691414455,          !- Vertex 1 Z-coordinate {m}
    -11.449999402432,        !- Vertex 2 X-coordinate {m}
    -6.500000000000,         !- Vertex 2 Y-coordinate {m}
    3.856076921307,          !- Vertex 2 Z-coordinate {m}
    -9.653399003173,         !- Vertex 3 X-coordinate {m}
    -6.500000000000,         !- Vertex 3 Y-coordinate {m}
    3.850000000000,          !- Vertex 3 Z-coordinate {m}
    -9.653399003173,         !- Vertex 4 X-coordinate {m}
    -6.500000000000,         !- Vertex 4 Y-coordinate {m}
    4.944614493148;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    P2_W15 (Kitchen),        !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    41C59D,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -21.950000000000,        !- Vertex 1 X-coordinate {m}
    -6.500000000000,         !- Vertex 1 Y-coordinate {m}
    4.950000000000,          !- Vertex 1 Z-coordinate {m}
    -21.949986211260,        !- Vertex 2 X-coordinate {m}
    -6.500000000000,         !- Vertex 2 Y-coordinate {m}
    3.850000000000,          !- Vertex 2 Z-coordinate {m}
    -20.149986285712,        !- Vertex 3 X-coordinate {m}
    -6.500000000000,         !- Vertex 3 Y-coordinate {m}
    3.849755947569,          !- Vertex 3 Z-coordinate {m}
    -20.150000074452,        !- Vertex 4 X-coordinate {m}
    -6.500000000000,         !- Vertex 4 Y-coordinate {m}
    4.949755947569;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    P3_W04 (WC),             !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    78104E,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -3.600000000000,         !- Vertex 1 X-coordinate {m}
    -6.500000000000,         !- Vertex 1 Y-coordinate {m}
    7.800000000000,          !- Vertex 1 Z-coordinate {m}
    -3.600000000000,         !- Vertex 2 X-coordinate {m}
    -6.500000000000,         !- Vertex 2 Y-coordinate {m}
    6.800000000000,          !- Vertex 2 Z-coordinate {m}
    -2.750232487454,         !- Vertex 3 X-coordinate {m}
    -6.500000000000,         !- Vertex 3 Y-coordinate {m}
    6.795820724003,          !- Vertex 3 Z-coordinate {m}
    -2.750232487454,         !- Vertex 4 X-coordinate {m}
    -6.500000000000,         !- Vertex 4 Y-coordinate {m}
    7.795820724003;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    P3_W09 (WC),             !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    E4DAA6,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -12.700000000000,        !- Vertex 1 X-coordinate {m}
    -6.500000000000,         !- Vertex 1 Y-coordinate {m}
    7.800000000000,          !- Vertex 1 Z-coordinate {m}
    -12.700000000000,        !- Vertex 2 X-coordinate {m}
    -6.500000000000,         !- Vertex 2 Y-coordinate {m}
    6.800000000000,          !- Vertex 2 Z-coordinate {m}
    -11.851170694656,        !- Vertex 3 X-coordinate {m}
    -6.500000000000,         !- Vertex 3 Y-coordinate {m}
    6.805433509593,          !- Vertex 3 Z-coordinate {m}
    -11.851170694656,        !- Vertex 4 X-coordinate {m}
    -6.500000000000,         !- Vertex 4 Y-coordinate {m}
    7.805433509593;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    P4_W14 (WC),             !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    9FC06E,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -19.400000000000,        !- Vertex 1 X-coordinate {m}
    -6.500000000000,         !- Vertex 1 Y-coordinate {m}
    10.650000000000,         !- Vertex 1 Z-coordinate {m}
    -19.400000000000,        !- Vertex 2 X-coordinate {m}
    -6.500000000000,         !- Vertex 2 Y-coordinate {m}
    9.650000000000,         !- Vertex 2 Z-coordinate {m}
    -18.549661501070,        !- Vertex 3 X-coordinate {m}
    -6.500000000000,         !- Vertex 3 Y-coordinate {m}
    9.655807346867,         !- Vertex 3 Z-coordinate {m}
    -18.549661501070,        !- Vertex 4 X-coordinate {m}
    -6.500000000000,         !- Vertex 4 Y-coordinate {m}
    10.655807346867;         !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
    Massa Termica Ap1p1,     !- Name
    Interior Wall,           !- Construction Name
    APTO01_P1,               !- Zone Name
    13.4;                    !- Surface Area {m2}

InternalMass,
    Massa Termica Ap2p1,     !- Name
    Interior Wall,           !- Construction Name
    APTO02_P1,               !- Zone Name
    13.4;                    !- Surface Area {m2}

InternalMass,
    Massa Termica Ap3p1,     !- Name
    Interior Wall,           !- Construction Name
    APTO03_P1,               !- Zone Name
    13.4;                    !- Surface Area {m2}

InternalMass,
    Massa Termica Ap4p1,     !- Name
    Interior Wall,           !- Construction Name
    APTO04_P1,               !- Zone Name
    13.4;                    !- Surface Area {m2}

InternalMass,
    Massa Termica Ap1p2,     !- Name
    Interior Wall,           !- Construction Name
    APTO01_P2,               !- Zone Name
    13.4;                    !- Surface Area {m2}

InternalMass,
    Massa Termica Ap2p2,     !- Name
    Interior Wall,           !- Construction Name
    APTO02_P2,               !- Zone Name
    13.4;                    !- Surface Area {m2}

InternalMass,
    Massa Termica Ap3p2,     !- Name
    Interior Wall,           !- Construction Name
    APTO03_P2,               !- Zone Name
    13.4;                    !- Surface Area {m2}

InternalMass,
    Massa Termica Ap4p2,     !- Name
    Interior Wall,           !- Construction Name
    APTO04_P2,               !- Zone Name
    13.4;                    !- Surface Area {m2}

InternalMass,
    Massa Termica Ap1p3,     !- Name
    Interior Wall,           !- Construction Name
    APTO01_P3,               !- Zone Name
    13.4;                    !- Surface Area {m2}

InternalMass,
    Massa Termica Ap2p3,     !- Name
    Interior Wall,           !- Construction Name
    APTO02_P3,               !- Zone Name
    13.4;                    !- Surface Area {m2}

InternalMass,
    Massa Termica Ap3p3,     !- Name
    Interior Wall,           !- Construction Name
    APTO03_P3,               !- Zone Name
    13.4;                    !- Surface Area {m2}

InternalMass,
    Massa Termica Ap4p3,     !- Name
    Interior Wall,           !- Construction Name
    APTO04_P3,               !- Zone Name
    13.4;                    !- Surface Area {m2}

InternalMass,
    Massa Termica Ap1p4,     !- Name
    Interior Wall,           !- Construction Name
    APTO01_P4,               !- Zone Name
    13.4;                    !- Surface Area {m2}

InternalMass,
    Massa Termica Ap2p4,     !- Name
    Interior Wall,           !- Construction Name
    APTO02_P4,               !- Zone Name
    13.4;                    !- Surface Area {m2}

InternalMass,
    Massa Termica Ap3p4,     !- Name
    Interior Wall,           !- Construction Name
    APTO03_P4,               !- Zone Name
    13.4;                    !- Surface Area {m2}

InternalMass,
    Massa Termica Ap4p4,     !- Name
    Interior Wall,           !- Construction Name
    APTO04_P3,               !- Zone Name
    13.4;                    !- Surface Area {m2}

InternalMass,
    Massa Termica Ap1p5,     !- Name
    Interior Wall,           !- Construction Name
    APTO01_P5,               !- Zone Name
    13.4;                    !- Surface Area {m2}

InternalMass,
    Massa Termica Ap2p5,     !- Name
    Interior Wall,           !- Construction Name
    APTO02_P5,               !- Zone Name
    13.4;                    !- Surface Area {m2}

InternalMass,
    Massa Termica Ap3p5,     !- Name
    Interior Wall,           !- Construction Name
    APTO03_P5,               !- Zone Name
    13.4;                    !- Surface Area {m2}

InternalMass,
    Massa Termica Ap4p5,     !- Name
    Interior Wall,           !- Construction Name
    APTO04_P5,               !- Zone Name
    13.4;                    !- Surface Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

Shading:Building:Detailed,
    49EC49,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -9.000000000000,         !- Vertex 1 X-coordinate {m}
    -0.600000000000,         !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    -9.000000000000,         !- Vertex 2 X-coordinate {m}
    -0.600000000000,         !- Vertex 2 Y-coordinate {m}
    14.250000000000,         !- Vertex 2 Z-coordinate {m}
    -9.000000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    14.250000000000,         !- Vertex 3 Z-coordinate {m}
    -9.000000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    859207,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -6.800000000000,         !- Vertex 1 X-coordinate {m}
    -0.600000000000,         !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    -6.800000000000,         !- Vertex 2 X-coordinate {m}
    -0.600000000000,         !- Vertex 2 Y-coordinate {m}
    14.250000000000,         !- Vertex 2 Z-coordinate {m}
    -9.000000000000,         !- Vertex 3 X-coordinate {m}
    -0.600000000000,         !- Vertex 3 Y-coordinate {m}
    14.250000000000,         !- Vertex 3 Z-coordinate {m}
    -9.000000000000,         !- Vertex 4 X-coordinate {m}
    -0.600000000000,         !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    360296,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -6.800000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    -6.800000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    14.250000000000,         !- Vertex 2 Z-coordinate {m}
    -6.800000000000,         !- Vertex 3 X-coordinate {m}
    -0.600000000000,         !- Vertex 3 Y-coordinate {m}
    14.250000000000,         !- Vertex 3 Z-coordinate {m}
    -6.800000000000,         !- Vertex 4 X-coordinate {m}
    -0.600000000000,         !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    69E7AE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    14.250000000000,         !- Vertex 2 Z-coordinate {m}
    -6.800000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    14.250000000000,         !- Vertex 3 Z-coordinate {m}
    -6.800000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    E71897,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -9.000000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    -9.000000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    14.250000000000,         !- Vertex 2 Z-coordinate {m}
    -15.800000000000,        !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    14.250000000000,         !- Vertex 3 Z-coordinate {m}
    -15.800000000000,        !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    E65D21,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -24.800000000000,        !- Vertex 1 X-coordinate {m}
    -0.600000000000,         !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    -24.800000000000,        !- Vertex 2 X-coordinate {m}
    -0.600000000000,         !- Vertex 2 Y-coordinate {m}
    14.250000000000,         !- Vertex 2 Z-coordinate {m}
    -24.800000000000,        !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    14.250000000000,         !- Vertex 3 Z-coordinate {m}
    -24.800000000000,        !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    DC2694,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -22.600000000000,        !- Vertex 1 X-coordinate {m}
    -0.600000000000,         !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    -22.600000000000,        !- Vertex 2 X-coordinate {m}
    -0.600000000000,         !- Vertex 2 Y-coordinate {m}
    14.250000000000,         !- Vertex 2 Z-coordinate {m}
    -24.800000000000,        !- Vertex 3 X-coordinate {m}
    -0.600000000000,         !- Vertex 3 Y-coordinate {m}
    14.250000000000,         !- Vertex 3 Z-coordinate {m}
    -24.800000000000,        !- Vertex 4 X-coordinate {m}
    -0.600000000000,         !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    CD9212,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -22.600000000000,        !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    -22.600000000000,        !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    14.250000000000,         !- Vertex 2 Z-coordinate {m}
    -22.600000000000,        !- Vertex 3 X-coordinate {m}
    -0.600000000000,         !- Vertex 3 Y-coordinate {m}
    14.250000000000,         !- Vertex 3 Z-coordinate {m}
    -22.600000000000,        !- Vertex 4 X-coordinate {m}
    -0.600000000000,         !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    6D81EB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -15.800000000000,        !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    -15.800000000000,        !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    14.250000000000,         !- Vertex 2 Z-coordinate {m}
    -22.600000000000,        !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    14.250000000000,         !- Vertex 3 Z-coordinate {m}
    -22.600000000000,        !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    5DB503,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -24.800000000000,        !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    -24.800000000000,        !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    14.250000000000,         !- Vertex 2 Z-coordinate {m}
    -31.600000000000,        !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    14.250000000000,         !- Vertex 3 Z-coordinate {m}
    -31.600000000000,        !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    4E165B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -6.500000000000,         !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -6.500000000000,         !- Vertex 2 Y-coordinate {m}
    14.250000000000,         !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    14.250000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    7E658A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -31.600000000000,        !- Vertex 1 X-coordinate {m}
    -6.500000000000,         !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    -31.600000000000,        !- Vertex 2 X-coordinate {m}
    -6.500000000000,         !- Vertex 2 Y-coordinate {m}
    14.250000000000,         !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -6.500000000000,         !- Vertex 3 Y-coordinate {m}
    14.250000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    -6.500000000000,         !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    B2F6A2,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -31.600000000000,        !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    -31.600000000000,        !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    14.250000000000,         !- Vertex 2 Z-coordinate {m}
    -31.600000000000,        !- Vertex 3 X-coordinate {m}
    -6.500000000000,         !- Vertex 3 Y-coordinate {m}
    14.250000000000,         !- Vertex 3 Z-coordinate {m}
    -31.600000000000,        !- Vertex 4 X-coordinate {m}
    -6.500000000000,         !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    4E11BB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -31.600000000000,        !- Vertex 1 X-coordinate {m}
    5.000000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -31.600000000000,        !- Vertex 2 X-coordinate {m}
    11.500000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    11.500000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    5.000000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    176A1C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -31.600000000000,        !- Vertex 1 X-coordinate {m}
    11.500000000000,         !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    -31.600000000000,        !- Vertex 2 X-coordinate {m}
    11.500000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -31.600000000000,        !- Vertex 3 X-coordinate {m}
    5.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -31.600000000000,        !- Vertex 4 X-coordinate {m}
    5.000000000000,          !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    541DD9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    11.500000000000,         !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    11.500000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -31.600000000000,        !- Vertex 3 X-coordinate {m}
    11.500000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -31.600000000000,        !- Vertex 4 X-coordinate {m}
    11.500000000000,         !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    AE1F13,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    5.000000000000,          !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    5.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    11.500000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    11.500000000000,         !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    A029D6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    5.000000000000,          !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    11.500000000000,         !- Vertex 2 Y-coordinate {m}
    15.450000000000,         !- Vertex 2 Z-coordinate {m}
    -31.600000000000,        !- Vertex 3 X-coordinate {m}
    11.500000000000,         !- Vertex 3 Y-coordinate {m}
    15.450000000000,         !- Vertex 3 Z-coordinate {m}
    -31.600000000000,        !- Vertex 4 X-coordinate {m}
    5.000000000000,          !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    2A873A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -31.600000000000,        !- Vertex 1 X-coordinate {m}
    5.000000000000,          !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    -31.600000000000,        !- Vertex 2 X-coordinate {m}
    5.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    5.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    5.000000000000,          !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    2C6284,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -68.200000000000,        !- Vertex 1 X-coordinate {m}
    5.000000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -68.200000000000,        !- Vertex 2 X-coordinate {m}
    11.500000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -36.600000000000,        !- Vertex 3 X-coordinate {m}
    11.500000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -36.600000000000,        !- Vertex 4 X-coordinate {m}
    5.000000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    2D5105,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -68.200000000000,        !- Vertex 1 X-coordinate {m}
    11.500000000000,         !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    -68.200000000000,        !- Vertex 2 X-coordinate {m}
    11.500000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -68.200000000000,        !- Vertex 3 X-coordinate {m}
    5.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -68.200000000000,        !- Vertex 4 X-coordinate {m}
    5.000000000000,          !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    FF16DB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -36.600000000000,        !- Vertex 1 X-coordinate {m}
    11.500000000000,         !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    -36.600000000000,        !- Vertex 2 X-coordinate {m}
    11.500000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -68.200000000000,        !- Vertex 3 X-coordinate {m}
    11.500000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -68.200000000000,        !- Vertex 4 X-coordinate {m}
    11.500000000000,         !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    B60262,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -36.600000000000,        !- Vertex 1 X-coordinate {m}
    5.000000000000,          !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    -36.600000000000,        !- Vertex 2 X-coordinate {m}
    5.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -36.600000000000,        !- Vertex 3 X-coordinate {m}
    11.500000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -36.600000000000,        !- Vertex 4 X-coordinate {m}
    11.500000000000,         !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    92F80A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -68.200000000000,        !- Vertex 1 X-coordinate {m}
    5.000000000000,          !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    -68.200000000000,        !- Vertex 2 X-coordinate {m}
    5.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -36.600000000000,        !- Vertex 3 X-coordinate {m}
    5.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -36.600000000000,        !- Vertex 4 X-coordinate {m}
    5.000000000000,          !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    B29FE4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -36.600000000000,        !- Vertex 1 X-coordinate {m}
    5.000000000000,          !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    -36.600000000000,        !- Vertex 2 X-coordinate {m}
    11.500000000000,         !- Vertex 2 Y-coordinate {m}
    15.450000000000,         !- Vertex 2 Z-coordinate {m}
    -68.200000000000,        !- Vertex 3 X-coordinate {m}
    11.500000000000,         !- Vertex 3 Y-coordinate {m}
    15.450000000000,         !- Vertex 3 Z-coordinate {m}
    -68.200000000000,        !- Vertex 4 X-coordinate {m}
    5.000000000000,          !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    13964E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.000000000000,          !- Vertex 1 X-coordinate {m}
    5.000000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    5.000000000000,          !- Vertex 2 X-coordinate {m}
    11.500000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.600000000000,         !- Vertex 3 X-coordinate {m}
    11.500000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.600000000000,         !- Vertex 4 X-coordinate {m}
    5.000000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    B9D59D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.000000000000,          !- Vertex 1 X-coordinate {m}
    11.500000000000,         !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    5.000000000000,          !- Vertex 2 X-coordinate {m}
    11.500000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.000000000000,          !- Vertex 3 X-coordinate {m}
    5.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.000000000000,          !- Vertex 4 X-coordinate {m}
    5.000000000000,          !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    B7765F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    36.600000000000,         !- Vertex 1 X-coordinate {m}
    11.500000000000,         !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    36.600000000000,         !- Vertex 2 X-coordinate {m}
    11.500000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.000000000000,          !- Vertex 3 X-coordinate {m}
    11.500000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.000000000000,          !- Vertex 4 X-coordinate {m}
    11.500000000000,         !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    AA6EB7,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    36.600000000000,         !- Vertex 1 X-coordinate {m}
    5.000000000000,          !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    36.600000000000,         !- Vertex 2 X-coordinate {m}
    5.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.600000000000,         !- Vertex 3 X-coordinate {m}
    11.500000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.600000000000,         !- Vertex 4 X-coordinate {m}
    11.500000000000,         !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    1F17D3,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.000000000000,          !- Vertex 1 X-coordinate {m}
    5.000000000000,          !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    5.000000000000,          !- Vertex 2 X-coordinate {m}
    5.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.600000000000,         !- Vertex 3 X-coordinate {m}
    5.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.600000000000,         !- Vertex 4 X-coordinate {m}
    5.000000000000,          !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    CD72C2,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    36.600000000000,         !- Vertex 1 X-coordinate {m}
    5.000000000000,          !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    36.600000000000,         !- Vertex 2 X-coordinate {m}
    11.500000000000,         !- Vertex 2 Y-coordinate {m}
    15.450000000000,         !- Vertex 2 Z-coordinate {m}
    5.000000000000,          !- Vertex 3 X-coordinate {m}
    11.500000000000,         !- Vertex 3 Y-coordinate {m}
    15.450000000000,         !- Vertex 3 Z-coordinate {m}
    5.000000000000,          !- Vertex 4 X-coordinate {m}
    5.000000000000,          !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    FC6D17,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -68.200000000000,        !- Vertex 1 X-coordinate {m}
    -6.500000000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -68.200000000000,        !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -36.600000000000,        !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -36.600000000000,        !- Vertex 4 X-coordinate {m}
    -6.500000000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    4B9331,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -68.200000000000,        !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    -68.200000000000,        !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -68.200000000000,        !- Vertex 3 X-coordinate {m}
    -6.500000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -68.200000000000,        !- Vertex 4 X-coordinate {m}
    -6.500000000000,         !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    B99246,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -36.600000000000,        !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    -36.600000000000,        !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -68.200000000000,        !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -68.200000000000,        !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    9617FC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -36.600000000000,        !- Vertex 1 X-coordinate {m}
    -6.500000000000,         !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    -36.600000000000,        !- Vertex 2 X-coordinate {m}
    -6.500000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -36.600000000000,        !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -36.600000000000,        !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    494EF3,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -68.200000000000,        !- Vertex 1 X-coordinate {m}
    -6.500000000000,         !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    -68.200000000000,        !- Vertex 2 X-coordinate {m}
    -6.500000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -36.600000000000,        !- Vertex 3 X-coordinate {m}
    -6.500000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -36.600000000000,        !- Vertex 4 X-coordinate {m}
    -6.500000000000,         !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    928593,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -36.600000000000,        !- Vertex 1 X-coordinate {m}
    -6.500000000000,         !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    -36.600000000000,        !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    15.450000000000,         !- Vertex 2 Z-coordinate {m}
    -68.200000000000,        !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    15.450000000000,         !- Vertex 3 Z-coordinate {m}
    -68.200000000000,        !- Vertex 4 X-coordinate {m}
    -6.500000000000,         !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    5ABE37,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.000000000000,          !- Vertex 1 X-coordinate {m}
    -6.500000000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    5.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.600000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.600000000000,         !- Vertex 4 X-coordinate {m}
    -6.500000000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    9E6E4E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    5.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.000000000000,          !- Vertex 3 X-coordinate {m}
    -6.500000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.000000000000,          !- Vertex 4 X-coordinate {m}
    -6.500000000000,         !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    30D86D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    36.600000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    36.600000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    16B285,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    36.600000000000,         !- Vertex 1 X-coordinate {m}
    -6.500000000000,         !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    36.600000000000,         !- Vertex 2 X-coordinate {m}
    -6.500000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.600000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.600000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    2155A9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.000000000000,          !- Vertex 1 X-coordinate {m}
    -6.500000000000,         !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    5.000000000000,          !- Vertex 2 X-coordinate {m}
    -6.500000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.600000000000,         !- Vertex 3 X-coordinate {m}
    -6.500000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.600000000000,         !- Vertex 4 X-coordinate {m}
    -6.500000000000,         !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    DF206B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    36.600000000000,         !- Vertex 1 X-coordinate {m}
    -6.500000000000,         !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    36.600000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    15.450000000000,         !- Vertex 2 Z-coordinate {m}
    5.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    15.450000000000,         !- Vertex 3 Z-coordinate {m}
    5.000000000000,          !- Vertex 4 X-coordinate {m}
    -6.500000000000,         !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    2C86BB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -68.200000000000,        !- Vertex 1 X-coordinate {m}
    -18.000000000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -68.200000000000,        !- Vertex 2 X-coordinate {m}
    -11.500000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -36.600000000000,        !- Vertex 3 X-coordinate {m}
    -11.500000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -36.600000000000,        !- Vertex 4 X-coordinate {m}
    -18.000000000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    CE9D06,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -68.200000000000,        !- Vertex 1 X-coordinate {m}
    -11.500000000000,        !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    -68.200000000000,        !- Vertex 2 X-coordinate {m}
    -11.500000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -68.200000000000,        !- Vertex 3 X-coordinate {m}
    -18.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -68.200000000000,        !- Vertex 4 X-coordinate {m}
    -18.000000000000,        !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    247F3B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -36.600000000000,        !- Vertex 1 X-coordinate {m}
    -11.500000000000,        !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    -36.600000000000,        !- Vertex 2 X-coordinate {m}
    -11.500000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -68.200000000000,        !- Vertex 3 X-coordinate {m}
    -11.500000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -68.200000000000,        !- Vertex 4 X-coordinate {m}
    -11.500000000000,        !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    A6C09F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -36.600000000000,        !- Vertex 1 X-coordinate {m}
    -18.000000000000,        !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    -36.600000000000,        !- Vertex 2 X-coordinate {m}
    -18.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -36.600000000000,        !- Vertex 3 X-coordinate {m}
    -11.500000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -36.600000000000,        !- Vertex 4 X-coordinate {m}
    -11.500000000000,        !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    8F6BAC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -68.200000000000,        !- Vertex 1 X-coordinate {m}
    -18.000000000000,        !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    -68.200000000000,        !- Vertex 2 X-coordinate {m}
    -18.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -36.600000000000,        !- Vertex 3 X-coordinate {m}
    -18.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -36.600000000000,        !- Vertex 4 X-coordinate {m}
    -18.000000000000,        !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    70C2B9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -36.600000000000,        !- Vertex 1 X-coordinate {m}
    -18.000000000000,        !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    -36.600000000000,        !- Vertex 2 X-coordinate {m}
    -11.500000000000,        !- Vertex 2 Y-coordinate {m}
    15.450000000000,         !- Vertex 2 Z-coordinate {m}
    -68.200000000000,        !- Vertex 3 X-coordinate {m}
    -11.500000000000,        !- Vertex 3 Y-coordinate {m}
    15.450000000000,         !- Vertex 3 Z-coordinate {m}
    -68.200000000000,        !- Vertex 4 X-coordinate {m}
    -18.000000000000,        !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    535F32,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.000000000000,          !- Vertex 1 X-coordinate {m}
    -18.000000000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    5.000000000000,          !- Vertex 2 X-coordinate {m}
    -11.500000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.600000000000,         !- Vertex 3 X-coordinate {m}
    -11.500000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.600000000000,         !- Vertex 4 X-coordinate {m}
    -18.000000000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    944327,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.000000000000,          !- Vertex 1 X-coordinate {m}
    -11.500000000000,        !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    5.000000000000,          !- Vertex 2 X-coordinate {m}
    -11.500000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.000000000000,          !- Vertex 3 X-coordinate {m}
    -18.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.000000000000,          !- Vertex 4 X-coordinate {m}
    -18.000000000000,        !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    8A5731,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    36.600000000000,         !- Vertex 1 X-coordinate {m}
    -11.500000000000,        !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    36.600000000000,         !- Vertex 2 X-coordinate {m}
    -11.500000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.000000000000,          !- Vertex 3 X-coordinate {m}
    -11.500000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.000000000000,          !- Vertex 4 X-coordinate {m}
    -11.500000000000,        !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    ED1974,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    36.600000000000,         !- Vertex 1 X-coordinate {m}
    -18.000000000000,        !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    36.600000000000,         !- Vertex 2 X-coordinate {m}
    -18.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.600000000000,         !- Vertex 3 X-coordinate {m}
    -11.500000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.600000000000,         !- Vertex 4 X-coordinate {m}
    -11.500000000000,        !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    B5741C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.000000000000,          !- Vertex 1 X-coordinate {m}
    -18.000000000000,        !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    5.000000000000,          !- Vertex 2 X-coordinate {m}
    -18.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.600000000000,         !- Vertex 3 X-coordinate {m}
    -18.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.600000000000,         !- Vertex 4 X-coordinate {m}
    -18.000000000000,        !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    C0D469,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    36.600000000000,         !- Vertex 1 X-coordinate {m}
    -18.000000000000,        !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    36.600000000000,         !- Vertex 2 X-coordinate {m}
    -11.500000000000,        !- Vertex 2 Y-coordinate {m}
    15.450000000000,         !- Vertex 2 Z-coordinate {m}
    5.000000000000,          !- Vertex 3 X-coordinate {m}
    -11.500000000000,        !- Vertex 3 Y-coordinate {m}
    15.450000000000,         !- Vertex 3 Z-coordinate {m}
    5.000000000000,          !- Vertex 4 X-coordinate {m}
    -18.000000000000,        !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    6FEFC7,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -31.600000000000,        !- Vertex 1 X-coordinate {m}
    -18.000000000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -31.600000000000,        !- Vertex 2 X-coordinate {m}
    -11.500000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -11.500000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    -18.000000000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    879112,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -31.600000000000,        !- Vertex 1 X-coordinate {m}
    -11.500000000000,        !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    -31.600000000000,        !- Vertex 2 X-coordinate {m}
    -11.500000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -31.600000000000,        !- Vertex 3 X-coordinate {m}
    -18.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -31.600000000000,        !- Vertex 4 X-coordinate {m}
    -18.000000000000,        !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    744DD3,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -18.000000000000,        !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -18.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -11.500000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    -11.500000000000,        !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    26D573,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -18.000000000000,        !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -11.500000000000,        !- Vertex 2 Y-coordinate {m}
    15.450000000000,         !- Vertex 2 Z-coordinate {m}
    -31.600000000000,        !- Vertex 3 X-coordinate {m}
    -11.500000000000,        !- Vertex 3 Y-coordinate {m}
    15.450000000000,         !- Vertex 3 Z-coordinate {m}
    -31.600000000000,        !- Vertex 4 X-coordinate {m}
    -18.000000000000,        !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    Ocupation,               !- Name
    TodosAps,                !- Zone or ZoneList Name
    TLB Occupation Schedule, !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    TBL Activities,          !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    ,                        !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    Ilumination,             !- Name
    TodosAps,                !- Zone or ZoneList Name
    TLB Ilumination Schedule,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.23,                    !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    Equipments,              !- Name
    TodosAps,                !- Zone or ZoneList Name
    TLB INI-R Equipments,    !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    120,                     !- Design Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:SIMULATIONCONTROL ===========

AirflowNetwork:SimulationControl,
    INI-R,                   !- Name
    MultizoneWithoutDistribution,  !- AirflowNetwork Control
    SurfaceAverageCalculation,  !- Wind Pressure Coefficient Type
    OpeningHeight,           !- Height Selection for Local Wind Pressure Calculation
    LowRise,                 !- Building Type
    500,                     !- Maximum Number of Iterations {dimensionless}
    LinearInitializationMethod,  !- Initialization Type
    0.0001,                  !- Relative Airflow Convergence Tolerance {dimensionless}
    0.000001,                !- Absolute Airflow Convergence Tolerance {kg/s}
    -.5,                     !- Convergence Acceleration Limit {dimensionless}
    0,                       !- Azimuth Angle of Long Axis of Building {deg}
    0.2;                     !- Ratio of Building Width Along Short Axis to Width Along Long Axis


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:ZONE ===========

AirflowNetwork:MultiZone:Zone,
    APTO01_P1,               !- Zone Name
    Temperature,             !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    31.6;                    !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    APTO02_P1,               !- Zone Name
    Temperature,             !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    31.6;                    !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    APTO03_P1,               !- Zone Name
    Temperature,             !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    31.6;                    !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    APTO04_P1,               !- Zone Name
    Temperature,             !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    31.6;                    !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    APTO01_P2,               !- Zone Name
    Temperature,             !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    31.6;                    !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    APTO02_P2,               !- Zone Name
    Temperature,             !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    31.6;                    !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    APTO03_P2,               !- Zone Name
    Temperature,             !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    31.6;                    !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    APTO04_P2,               !- Zone Name
    Temperature,             !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    31.6;                    !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    APTO01_P3,               !- Zone Name
    Temperature,             !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    31.6;                    !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    APTO02_P3,               !- Zone Name
    Temperature,             !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    31.6;                    !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    APTO03_P3,               !- Zone Name
    Temperature,             !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    31.6;                    !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    APTO04_P3,               !- Zone Name
    Temperature,             !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    31.6;                    !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    APTO01_P4,               !- Zone Name
    Temperature,             !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    31.6;                    !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    APTO02_P4,               !- Zone Name
    Temperature,             !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    31.6;                    !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    APTO03_P4,               !- Zone Name
    Temperature,             !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    31.6;                    !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    APTO04_P4,               !- Zone Name
    Temperature,             !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    31.6;                    !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    APTO01_P5,               !- Zone Name
    Temperature,             !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    31.6;                    !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    APTO02_P5,               !- Zone Name
    Temperature,             !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    31.6;                    !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    APTO03_P5,               !- Zone Name
    Temperature,             !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    31.6;                    !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    APTO04_P5,               !- Zone Name
    Temperature,             !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    31.6;                    !- Facade Width {m}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:SURFACE ===========

AirflowNetwork:MultiZone:Surface,
    P1_W01,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P1_W02,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P1_W03 (Kitchen),        !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P1_W04 (WC),             !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P1_W05 (Kitchen),        !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P1_W06,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P1_W07,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P1_W08 (Kitchen),        !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P1_W09 (WC),             !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P1_W10,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P1_W11,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P1_W12,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P1_W13,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P1_W14 (WC),             !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P1_W15 (Kitchen),        !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P1_W16,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P1_W17,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P1_W18 (Kitchen),        !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P1_W19 (WC),             !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P1_W20,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P2_W01,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P2_W02,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P2_W03,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P2_W04 (WC),             !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P2_W05 (Kitchen),        !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P2_W06,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P2_W07,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P2_W08 (Kitchen,         !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P2_W09 (WC),             !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P2_W10,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P2_W11,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P2_W12,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P2_W13,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P2_W14 (WC),             !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P2_W15 (Kitchen),        !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P2_W16,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P2_W17,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P2_W18 (Kitchen),        !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P2_W19 (WC),             !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P2_W20,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P3_W01,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P3_W02,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P3_W03,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P3_W04 (WC),             !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P3_W05 (Kitchen),        !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P3_W06,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P3_W07,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P3_W08 (Kitchen),        !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P3_W09 (WC),             !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P3_W10,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P3_W11,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P3_W12,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P3_W13,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P3_W14 (WC),             !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P3_W15 (Kitchen),        !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P3_W16,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P3_W17,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P3_W18 (Kitchen),        !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P3_W19 (WC),             !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P3_W20,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P4_W01,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P4_W02,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P4_W03,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P4_W04 (WC),             !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P4_W05,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P4_W06,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P4_W07,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P4_W08 (Kitchen),        !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P4_W09 (WC),             !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P4_W10,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P4_W11,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P4_W12,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P4_W13,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P4_W14 (WC),             !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P4_W15 (Kitchen),        !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P4_W16,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P4_W17,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P4_W18 (Kitchen),        !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P4_W19 (WC),             !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P4_W20,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P5_W01,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P5_W02,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P5_W03,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P5_W04 (WC),             !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P5_W05 (Kitchen),        !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P5_W06,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P5_W07,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P5_W08 (Kitchen),        !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P5_W09 (WC),             !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P5_W10,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P5_W11,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P5_W12,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P5_W13,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P5_W14 (WC),             !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P5_W15 (Kitchen),        !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P5_W16,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P5_W17,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P5_W18 (Kitchen),        !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P5_W19 (WC),             !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    P5_W20,                  !- Surface Name
    Windows,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.45,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    VN_19,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.45,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    5,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    TLB Occupation Schedule, !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:COMPONENT:DETAILEDOPENING ===========

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Doors,                   !- Name
    0.0024,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.59,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.001,                   !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    0.6,                     !- Opening Factor 2 {dimensionless}
    1,                       !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Windows,                 !- Name
    0.00063,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0.3,                     !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.001,                   !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    0.6,                     !- Opening Factor 2 {dimensionless}
    0.9,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:THERMOSTAT ===========

HVACTemplate:Thermostat,
    Thermostat,              !- Name
    ,                        !- Heating Setpoint Schedule Name
    21,                      !- Constant Heating Setpoint {C}
    ,                        !- Cooling Setpoint Schedule Name
    23;                      !- Constant Cooling Setpoint {C}


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM ===========

HVACTemplate:Zone:IdealLoadsAirSystem,
    APTO01_P1,               !- Zone Name
    Thermostat,              !- Template Thermostat Name
    TLB Occupation Schedule, !- System Availability Schedule Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    APTO01_P2,               !- Zone Name
    Thermostat,              !- Template Thermostat Name
    TLB Occupation Schedule, !- System Availability Schedule Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    APTO01_P3,               !- Zone Name
    Thermostat,              !- Template Thermostat Name
    TLB Occupation Schedule, !- System Availability Schedule Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    APTO01_P4,               !- Zone Name
    Thermostat,              !- Template Thermostat Name
    TLB Occupation Schedule, !- System Availability Schedule Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    APTO01_P5,               !- Zone Name
    Thermostat,              !- Template Thermostat Name
    TLB Occupation Schedule, !- System Availability Schedule Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    APTO02_P1,               !- Zone Name
    Thermostat,              !- Template Thermostat Name
    TLB Occupation Schedule, !- System Availability Schedule Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    APTO02_P2,               !- Zone Name
    Thermostat,              !- Template Thermostat Name
    TLB Occupation Schedule, !- System Availability Schedule Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    APTO02_P3,               !- Zone Name
    Thermostat,              !- Template Thermostat Name
    TLB Occupation Schedule, !- System Availability Schedule Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    APTO02_P4,               !- Zone Name
    Thermostat,              !- Template Thermostat Name
    TLB Occupation Schedule, !- System Availability Schedule Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    APTO02_P5,               !- Zone Name
    Thermostat,              !- Template Thermostat Name
    TLB Occupation Schedule, !- System Availability Schedule Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    APTO03_P1,               !- Zone Name
    Thermostat,              !- Template Thermostat Name
    TLB Occupation Schedule, !- System Availability Schedule Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    APTO03_P2,               !- Zone Name
    Thermostat,              !- Template Thermostat Name
    TLB Occupation Schedule, !- System Availability Schedule Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    APTO03_P3,               !- Zone Name
    Thermostat,              !- Template Thermostat Name
    TLB Occupation Schedule, !- System Availability Schedule Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    APTO03_P4,               !- Zone Name
    Thermostat,              !- Template Thermostat Name
    TLB Occupation Schedule, !- System Availability Schedule Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    APTO03_P5,               !- Zone Name
    Thermostat,              !- Template Thermostat Name
    TLB Occupation Schedule, !- System Availability Schedule Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    APTO04_P1,               !- Zone Name
    Thermostat,              !- Template Thermostat Name
    TLB Occupation Schedule, !- System Availability Schedule Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    APTO04_P2,               !- Zone Name
    Thermostat,              !- Template Thermostat Name
    TLB Occupation Schedule, !- System Availability Schedule Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    APTO04_P3,               !- Zone Name
    Thermostat,              !- Template Thermostat Name
    TLB Occupation Schedule, !- System Availability Schedule Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    APTO04_P4,               !- Zone Name
    Thermostat,              !- Template Thermostat Name
    TLB Occupation Schedule, !- System Availability Schedule Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    APTO04_P5,               !- Zone Name
    Thermostat,              !- Template Thermostat Name
    TLB Occupation Schedule, !- System Availability Schedule Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF;                     !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Zone Total Cooling Energy,  !- Variable Name
    Monthly;                 !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    DistrictCooling:HVAC,    !- Key Name
    Monthly;                 !- Reporting Frequency

Output:Meter,
    DistrictHeating:HVAC,    !- Key Name
    Monthly;                 !- Reporting Frequency

Shading:Building:Detailed,
    3ED6C1,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -31.600000000000,        !- Vertex 1 X-coordinate {m}
    -18.000000000000,        !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    -31.600000000000,        !- Vertex 2 X-coordinate {m}
    -18.000000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,        !- Vertex 3 X-coordinate {m}
    -18.000000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,        !- Vertex 4 X-coordinate {m}
    -18.000000000000,        !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    93FF08,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000000000,        !- Vertex 1 X-coordinate {m}
    -11.500000000000,        !- Vertex 1 Y-coordinate {m}
    15.450000000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,        !- Vertex 2 X-coordinate {m}
    -11.500000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -31.600000000000,        !- Vertex 3 X-coordinate {m}
    -11.500000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -31.600000000000,        !- Vertex 4 X-coordinate {m}
    -11.500000000000,        !- Vertex 4 Y-coordinate {m}
    15.450000000000;         !- Vertex 4 Z-coordinate {m}
